!- Windows Line endings 

Version,
    23.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    ,                         !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    1;                        !- Number of Timesteps per Hour

Site:Location,
    WELLINGTON_NZL Design_Conditions,    !- Name
    -41.3,                    !- Latitude
    174.78,                   !- Longitude
    12,                       !- Time Zone
    67;                       !- Elevation

SizingPeriod:DesignDay,
    WELLINGTON Ann Clg .4% Condns WB=>MDB,    !- Name
    2,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    22,                       !- Maximum DryBulb Temperature
    6,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100523,                   !- Barometric Pressure
    8.1,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.344,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.573;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    WELLINGTON Ann Htg 99.6% Condns DB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.6,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    1.6,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100523,                   !- Barometric Pressure
    6.4,                      !- Wind Speed
    10,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2018,                     !- Begin Year
    9,                        !- End Month
    30,                       !- End Day of Month
    2018,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    9/30,                     !- Start Date
    4/7;                      !- End Date

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 42,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 35,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 3,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 10,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 12,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 17,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 2,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 38,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 49,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 50,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 51,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 8,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 9,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.22,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    06:00,                    !- Time 4
    0.22,                     !- Value Until Time 4
    07:00,                    !- Time 5
    0.44,                     !- Value Until Time 5
    08:00,                    !- Time 6
    0.56,                     !- Value Until Time 6
    10:00,                    !- Time 7
    0.44,                     !- Value Until Time 7
    18:00,                    !- Time 8
    0.28,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    20:00,                    !- Time 10
    0.89,                     !- Value Until Time 10
    21:00,                    !- Time 11
    1,                        !- Value Until Time 11
    22:00,                    !- Time 12
    0.89,                     !- Value Until Time 12
    23:00,                    !- Time 13
    0.67,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0.33;                     !- Value Until Time 14

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.26,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.41,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.56,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.41,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.33,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.85,                     !- Value Until Time 7
    22:00,                    !- Time 8
    1,                        !- Value Until Time 8
    23:00,                    !- Time 9
    0.85,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0.41;                     !- Value Until Time 10

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel HtgSetp Default Schedule,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    19;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel HtgSetp Summer Design Day,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    19;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel HtgSetp Winter Design Day,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    19;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel ClgSetp Default Schedule,    !- Name
    Temperature 35,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel ClgSetp Summer Design Day,    !- Name
    Temperature 35,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel ClgSetp Winter Design Day,    !- Name
    Temperature 35,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.15,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    06:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    07:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    08:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    10:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.6,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.3;                      !- Value Until Time 14

Schedule:Day:Interval,
    SmallHotel Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.3;                      !- Value Until Time 10

Schedule:Day:Interval,
    SmallHotel Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    22:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    23:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.3;                      !- Value Until Time 12

Schedule:Day:Interval,
    SmallHotel Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Temperature Default,    !- Name
    Temperature 51,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Temperature Summer Design Day,    !- Name
    Temperature 51,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Temperature Winter Design Day,    !- Name
    Temperature 51,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Default,    !- Name
    Temperature 50,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Summer Design Day,    !- Name
    Temperature 50,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Winter Design Day,    !- Name
    Temperature 50,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Average,                  !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.62,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.43,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.26,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.51,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.49,                     !- Value Until Time 7
    21:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    22:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    23:00,                    !- Time 10
    0.35,                     !- Value Until Time 10
    24:00,                    !- Time 11
    0.2;                      !- Value Until Time 11

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.62,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    10:00,                    !- Time 5
    0.62,                     !- Value Until Time 5
    17:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.43,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.51,                     !- Value Until Time 8
    20:00,                    !- Time 9
    0.49,                     !- Value Until Time 9
    21:00,                    !- Time 10
    0.66,                     !- Value Until Time 10
    22:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    23:00,                    !- Time 12
    0.35,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0.2;                      !- Value Until Time 13

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.65,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.28,                     !- Value Until Time 3
    15:00,                    !- Time 4
    0.13,                     !- Value Until Time 4
    16:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.58,                     !- Value Until Time 8
    24:00,                    !- Time 9
    0.65;                     !- Value Until Time 9

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.65,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.34,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.5;                      !- Value Until Time 8

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Week:Daily,
    SmallHotel GuestRoom Light Week Rule - Jan1-Jan6,    !- Name
    SmallHotel GuestRoom Light Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel GuestRoom Light Week Rule - Jan7-Dec31,    !- Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel HtgSetp Week Rule - Jan1-Dec31,    !- Name
    SmallHotel HtgSetp Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel ClgSetp Week Rule - Jan1-Dec31,    !- Name
    SmallHotel ClgSetp Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel Bldg Light Week Rule - Jan1-Jan6,    !- Name
    SmallHotel Bldg Light Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel Bldg Light Week Rule - Jan7-Dec31,    !- Name
    SmallHotel Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled Water Temperature Week Rule - Jan1-Dec31,    !- Name
    Chilled Water Temperature Default,    !- Sunday ScheduleDay Name
    Chilled Water Temperature Default,    !- Monday ScheduleDay Name
    Chilled Water Temperature Default,    !- Tuesday ScheduleDay Name
    Chilled Water Temperature Default,    !- Wednesday ScheduleDay Name
    Chilled Water Temperature Default,    !- Thursday ScheduleDay Name
    Chilled Water Temperature Default,    !- Friday ScheduleDay Name
    Chilled Water Temperature Default,    !- Saturday ScheduleDay Name
    Chilled Water Temperature Default,    !- Holiday ScheduleDay Name
    Chilled Water Temperature Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Chilled Water Temperature Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Chilled Water Temperature Default,    !- CustomDay1 ScheduleDay Name
    Chilled Water Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck Temperature Week Rule - Jan1-Dec31,    !- Name
    Deck Temperature Default,    !- Sunday ScheduleDay Name
    Deck Temperature Default,    !- Monday ScheduleDay Name
    Deck Temperature Default,    !- Tuesday ScheduleDay Name
    Deck Temperature Default,    !- Wednesday ScheduleDay Name
    Deck Temperature Default,    !- Thursday ScheduleDay Name
    Deck Temperature Default,    !- Friday ScheduleDay Name
    Deck Temperature Default,    !- Saturday ScheduleDay Name
    Deck Temperature Default,    !- Holiday ScheduleDay Name
    Deck Temperature Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Deck Temperature Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Deck Temperature Default,    !- CustomDay1 ScheduleDay Name
    Deck Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel Activity Week Rule - Jan1-Dec31,    !- Name
    SmallHotel Activity Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel GuestRoom Equip Week Rule - Jan1-Jan6,    !- Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel GuestRoom Equip Week Rule - Jan7-Dec31,    !- Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel GuestRoom Occ Week Rule - Jan1-Jan6,    !- Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel GuestRoom Occ Week Rule - Jan7-Dec31,    !- Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SmallHotel Infil Half On Week Rule - Jan1-Dec31,    !- Name
    SmallHotel Infil Half On Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel Infil Half On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Infil Half On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel Infil Half On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    SmallHotel GuestRoom Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SmallHotel GuestRoom Light Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    SmallHotel GuestRoom Light Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    SmallHotel HtgSetp,       !- Name
    Temperature 42,           !- Schedule Type Limits Name
    SmallHotel HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel ClgSetp,       !- Name
    Temperature 35,           !- Schedule Type Limits Name
    SmallHotel ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel Bldg Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SmallHotel Bldg Light Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    SmallHotel Bldg Light Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Chilled Water Temperature,    !- Name
    Temperature 51,           !- Schedule Type Limits Name
    Chilled Water Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck Temperature,         !- Name
    Temperature 50,           !- Schedule Type Limits Name
    Deck Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel Activity,      !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    SmallHotel Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SmallHotel GuestRoom Equip Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    SmallHotel GuestRoom Equip Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    SmallHotel GuestRoom Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SmallHotel GuestRoom Occ Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    SmallHotel GuestRoom Occ Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    SmallHotel Infil Half On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SmallHotel Infil Half On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Guestroom_Occupancy_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0;                      !- Field 8

Schedule:Compact,
    Corridor_Occupancy_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    DynamicInfiltrationSchedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Lighting Schedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    PlugLoad Schedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Thermal Zone 1 Thermostat Schedule,    !- Name
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 2 Thermostat Schedule,    !- Name
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    HTGSETP_SCH_TZ2,          !- Name
    Temperature,              !- Schedule Type Limits Name
    21;                       !- Hourly Value

Schedule:Constant,
    CLGSETP_SCH_TZ2,          !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    HTGSETP_SCH_TZ1,          !- Name
    Temperature,              !- Schedule Type Limits Name
    21;                       !- Hourly Value

Schedule:Constant,
    CLGSETP_SCH_TZ1,          !- Name
    Temperature,              !- Schedule Type Limits Name
    24;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Insulation [18],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [25],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [26],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [31],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [33],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [35],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [40],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [42],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [44],     !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Air Wall Material,        !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    1.5,                      !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.85,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Shade,
    Roll Shade,               !- Name
    0.3,                      !- Solar Transmittance
    0.5,                      !- Solar Reflectance
    0.3,                      !- Visible Transmittance
    0.5,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0.05,                     !- Infrared Transmittance
    0.003,                    !- Thickness
    0.1,                      !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0.5,                      !- Top Opening Multiplier
    0.5,                      !- Bottom Opening Multiplier
    0.5,                      !- LeftSide Opening Multiplier
    0.5,                      !- RightSide Opening Multiplier
    ;                         !- Airflow Permeability

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3 - With Shade,    !- Name
    Theoretical Glass [202],    !- Outside Layer
    Window Material Blind 1;    !- Layer 2

Construction,
    Air Wall,                 !- Name
    Air Wall Material;        !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [18],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [26],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,    !- Name
    Metal Roofing,            !- Outside Layer
    Roof Insulation [25],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [31],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [35],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [36],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [37],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [40],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [42],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [44],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Name
    MAT-SHEATH,               !- Outside Layer
    Wall Insulation [33],     !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Name
    Theoretical Glass [167];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,    !- Name
    Theoretical Glass [197];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Name
    Theoretical Glass [202];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Name
    Theoretical Glass [216];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,    !- Name
    Theoretical Glass [221];    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Thermal Zone 1,           !- Name
    0,                        !- Direction of Relative North
    32,                       !- X Origin
    4,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    6000,                     !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 2,           !- Name
    0,                        !- Direction of Relative North
    32,                       !- X Origin
    4,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    13440,                    !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -28,                      !- Vertex 5 Xcoordinate
    32,                       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -28,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    32,                       !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 122,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 135,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 123,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 124,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 125,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 126,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 127,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 128,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 133,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 129,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 132,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 152,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 165,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 153,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 154,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 155,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 156,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 157,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 158,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 163,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 159,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 162,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 182,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 195,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 183,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 184,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 185,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 186,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 187,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 188,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 193,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 189,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 192,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 15,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 212,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 225,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 213,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 214,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 215,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 216,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 217,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 218,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 223,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 219,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 222,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 242,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 255,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 243,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 244,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 245,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 246,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 247,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 248,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 253,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 249,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 252,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 272,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 285,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 273,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 274,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 275,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 276,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 277,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 278,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 283,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 279,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 282,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 302,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 315,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 303,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 304,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 305,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 306,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 307,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 308,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 313,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 309,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 312,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 32,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 45,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 33,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 332,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 345,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 333,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 334,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 335,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 336,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 337,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 338,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 343,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 339,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 342,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 34,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 35,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 36,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 362,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 375,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 363,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 364,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 365,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 366,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 367,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 368,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 373,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 369,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 372,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 37,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 38,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 43,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 39,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 42,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 392,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 405,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 393,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 394,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 395,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 396,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 397,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 398,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 403,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 399,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 402,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 422,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 435,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 423,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 424,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 425,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 426,              !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 427,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 428,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 433,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 429,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 432,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 430,              !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    45.72,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    45.72,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45.72,                    !- Vertex 4 Zcoordinate
    -28,                      !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    45.72,                    !- Vertex 5 Zcoordinate
    -28,                      !- Vertex 6 Xcoordinate
    32,                       !- Vertex 6 Ycoordinate
    45.72,                    !- Vertex 6 Zcoordinate
    -32,                      !- Vertex 7 Xcoordinate
    32,                       !- Vertex 7 Ycoordinate
    45.72,                    !- Vertex 7 Zcoordinate
    -32,                      !- Vertex 8 Xcoordinate
    -4,                       !- Vertex 8 Ycoordinate
    45.72;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 62,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 75,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 63,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 64,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 65,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 66,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 67,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 68,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 73,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 69,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 72,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 13,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 12,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 92,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 105,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 93,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 94,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 95,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 96,               !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 97,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 98,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 103,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 99,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 102,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 102,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 99,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 103,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 98,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 104,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 105,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 92,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.192,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.144,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    9.144,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    12.192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 9,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 8,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 132,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 129,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 133,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 128,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 134,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 135,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 122,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.24,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.192,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    12.192,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    15.24;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.048,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    3.048;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 162,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 159,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 163,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 158,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 164,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 165,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 152,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.288,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.24,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    15.24,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    18.288;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 192,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 189,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 193,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 188,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 194,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 195,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 182,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.288,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    18.288,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    21.336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 222,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 219,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 223,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 218,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 224,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 225,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 212,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    24.384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    21.336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    24.384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 252,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 249,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 253,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 248,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 254,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 255,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 242,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    27.432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    24.384,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    24.384,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    27.432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 282,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 279,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 283,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 278,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 284,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 285,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 272,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    30.48,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    27.432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    27.432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    30.48;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 312,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 309,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 313,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 308,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 314,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 315,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 302,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    33.528,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    30.48,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    30.48,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    33.528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 342,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 339,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 343,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 338,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 344,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 345,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 332,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.528,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    33.528,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 372,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 369,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 373,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 368,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 374,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 375,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 362,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    39.624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    39.624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 402,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 399,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 403,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 398,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 404,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 405,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 392,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    42.672,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    39.624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    39.624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    42.672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 42,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 39,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 43,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 38,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 432,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 429,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 433,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 428,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 434,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 435,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 422,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    42.672,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    42.672,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 436,              !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    45.72,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    45.72,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    45.72;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 44,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 45,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 32,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.048,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    3.048,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 72,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 69,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 73,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 68,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -28,                      !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    -28,                      !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 74,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32,                       !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    -28,                      !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    -28,                      !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 75,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 62,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.144,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32,                       !- Vertex 4 Ycoordinate
    9.144;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 32,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 124,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    14.0980767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    13.335,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    13.335,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    14.0980767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 31,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 125,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    14.0980767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    13.335,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    13.335,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    14.0980767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 33,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 126,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    14.0980767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    13.335,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    13.335,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    14.0980767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 28,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 154,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    17.1460767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    16.383,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    16.383,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    17.1460767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 29,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 155,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    17.1460767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    16.383,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    16.383,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    17.1460767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 30,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 156,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    17.1460767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    16.383,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    16.383,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    17.1460767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 25,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 184,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    20.1940767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    19.431,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    19.431,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    20.1940767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 26,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 185,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    20.1940767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    19.431,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    19.431,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    20.1940767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 27,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 186,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    20.1940767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    19.431,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    19.431,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    20.1940767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 22,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 214,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    23.2420767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    22.479,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    22.479,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    23.2420767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 23,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 215,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    23.2420767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    22.479,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    22.479,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    23.2420767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 24,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 216,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    23.2420767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    22.479,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    22.479,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    23.2420767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 20,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 244,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    26.2900767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    25.527,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    25.527,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    26.2900767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 21,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 245,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    26.2900767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    25.527,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    25.527,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    26.2900767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 19,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 246,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    26.2900767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    25.527,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    25.527,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    26.2900767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 16,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 274,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    29.3380767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    28.575,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    28.575,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    29.3380767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 17,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 275,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    29.3380767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    28.575,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    28.575,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    29.3380767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 18,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 276,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    29.3380767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    28.575,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    28.575,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    29.3380767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 14,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 304,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    32.3860767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    31.623,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    31.623,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    32.3860767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 13,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 305,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    32.3860767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    31.623,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    31.623,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    32.3860767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 15,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 306,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    32.3860767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    31.623,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    31.623,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    32.3860767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 10,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 334,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    35.4340767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    34.671,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    34.671,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    35.4340767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 11,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 335,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    35.4340767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    34.671,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    34.671,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    35.4340767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 12,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 336,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    35.4340767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    34.671,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    34.671,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    35.4340767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 40,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 34,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    4.95407678613154,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    4.191,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    4.191,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    4.95407678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 41,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 35,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    4.95407678613154,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    4.191,                    !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    4.191,                    !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    4.95407678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 42,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 36,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    4.95407678613154,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    4.191,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    4.191,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    4.95407678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 364,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    38.4820767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    37.719,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    37.719,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    38.4820767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 365,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    38.4820767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    37.719,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    37.719,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    38.4820767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 366,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    38.4820767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    37.719,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    37.719,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    38.4820767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 5,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 394,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    41.5300767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    40.767,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    40.767,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    41.5300767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 395,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    41.5300767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    40.767,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    40.767,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    41.5300767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 6,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 396,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    41.5300767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    40.767,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    40.767,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    41.5300767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 44,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 4,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    1.90607678613154,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    1.143,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    1.143,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    1.90607678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 424,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    44.5780767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    43.815,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    43.815,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    44.5780767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 425,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    44.5780767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    43.815,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    43.815,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    44.5780767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 3,            !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 426,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    44.5780767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    43.815,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    43.815,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    44.5780767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 43,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    1.90607678613154,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    1.143,                    !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    1.143,                    !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    1.90607678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 45,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 6,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    1.90607678613154,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    1.143,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    1.143,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    1.90607678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 38,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 64,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    8.00207678613154,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    7.239,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    7.239,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    8.00207678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 37,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    8.00207678613154,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    7.239,                    !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    7.239,                    !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    8.00207678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 39,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    8.00207678613154,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    7.239,                    !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    7.239,                    !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    8.00207678613154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 34,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 94,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    -3.9746,                  !- Vertex 1 Ycoordinate
    11.0500767861315,         !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    -3.9746,                  !- Vertex 2 Ycoordinate
    10.287,                   !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    31.9746,                  !- Vertex 3 Ycoordinate
    10.287,                   !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    31.9746,                  !- Vertex 4 Ycoordinate
    11.0500767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 35,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 95,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.9746,                 !- Vertex 1 Xcoordinate
    -4,                       !- Vertex 1 Ycoordinate
    11.0500767861315,         !- Vertex 1 Zcoordinate
    -31.9746,                 !- Vertex 2 Xcoordinate
    -4,                       !- Vertex 2 Ycoordinate
    10.287,                   !- Vertex 2 Zcoordinate
    3.9746,                   !- Vertex 3 Xcoordinate
    -4,                       !- Vertex 3 Ycoordinate
    10.287,                   !- Vertex 3 Zcoordinate
    3.9746,                   !- Vertex 4 Xcoordinate
    -4,                       !- Vertex 4 Ycoordinate
    11.0500767861315;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 36,           !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Surface 96,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32,                      !- Vertex 1 Xcoordinate
    31.9746,                  !- Vertex 1 Ycoordinate
    11.0500767861315,         !- Vertex 1 Zcoordinate
    -32,                      !- Vertex 2 Xcoordinate
    31.9746,                  !- Vertex 2 Ycoordinate
    10.287,                   !- Vertex 2 Zcoordinate
    -32,                      !- Vertex 3 Xcoordinate
    -3.9746,                  !- Vertex 3 Ycoordinate
    10.287,                   !- Vertex 3 Zcoordinate
    -32,                      !- Vertex 4 Xcoordinate
    -3.9746,                  !- Vertex 4 Ycoordinate
    11.0500767861315;         !- Vertex 4 Zcoordinate

WindowShadingControl,
    INCIDENT SOLAR ON BLIND-Thermal Zone 1_G2,    !- Name
    Thermal Zone 1,           !- Zone Name
    2,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3 - With Shade,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    50,                       !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Sub Surface 23,           !- Fenestration Surface 1 Name
    Sub Surface 24,           !- Fenestration Surface 2 Name
    Sub Surface 20,           !- Fenestration Surface 3 Name
    Sub Surface 21,           !- Fenestration Surface 4 Name
    Sub Surface 19,           !- Fenestration Surface 5 Name
    Sub Surface 16,           !- Fenestration Surface 6 Name
    Sub Surface 17,           !- Fenestration Surface 7 Name
    Sub Surface 18,           !- Fenestration Surface 8 Name
    Sub Surface 14,           !- Fenestration Surface 9 Name
    Sub Surface 13;           !- Fenestration Surface 10 Name

WindowShadingControl,
    INCIDENT SOLAR ON BLIND-Thermal Zone 1_G3,    !- Name
    Thermal Zone 1,           !- Zone Name
    3,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3 - With Shade,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    50,                       !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Sub Surface 15,           !- Fenestration Surface 1 Name
    Sub Surface 10,           !- Fenestration Surface 2 Name
    Sub Surface 11,           !- Fenestration Surface 3 Name
    Sub Surface 12,           !- Fenestration Surface 4 Name
    Sub Surface 40,           !- Fenestration Surface 5 Name
    Sub Surface 41,           !- Fenestration Surface 6 Name
    Sub Surface 42,           !- Fenestration Surface 7 Name
    Sub Surface 7,            !- Fenestration Surface 8 Name
    Sub Surface 8,            !- Fenestration Surface 9 Name
    Sub Surface 9;            !- Fenestration Surface 10 Name

WindowShadingControl,
    INCIDENT SOLAR ON BLIND-Thermal Zone 1_G4,    !- Name
    Thermal Zone 1,           !- Zone Name
    4,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3 - With Shade,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    50,                       !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Sub Surface 5,            !- Fenestration Surface 1 Name
    Sub Surface 4,            !- Fenestration Surface 2 Name
    Sub Surface 6,            !- Fenestration Surface 3 Name
    Sub Surface 44,           !- Fenestration Surface 4 Name
    Sub Surface 1,            !- Fenestration Surface 5 Name
    Sub Surface 2,            !- Fenestration Surface 6 Name
    Sub Surface 3,            !- Fenestration Surface 7 Name
    Sub Surface 43,           !- Fenestration Surface 8 Name
    Sub Surface 45,           !- Fenestration Surface 9 Name
    Sub Surface 38;           !- Fenestration Surface 10 Name

WindowShadingControl,
    INCIDENT SOLAR ON BLIND-Thermal Zone 1_G5,    !- Name
    Thermal Zone 1,           !- Zone Name
    5,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3 - With Shade,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    50,                       !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Sub Surface 37,           !- Fenestration Surface 1 Name
    Sub Surface 39,           !- Fenestration Surface 2 Name
    Sub Surface 34,           !- Fenestration Surface 3 Name
    Sub Surface 35,           !- Fenestration Surface 4 Name
    Sub Surface 36;           !- Fenestration Surface 5 Name

WindowShadingControl,
    INCIDENT SOLAR ON BLIND-Thermal Zone 1,    !- Name
    Thermal Zone 1,           !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3 - With Shade,    !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    50,                       !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Sub Surface 32,           !- Fenestration Surface 1 Name
    Sub Surface 31,           !- Fenestration Surface 2 Name
    Sub Surface 33,           !- Fenestration Surface 3 Name
    Sub Surface 28,           !- Fenestration Surface 4 Name
    Sub Surface 29,           !- Fenestration Surface 5 Name
    Sub Surface 30,           !- Fenestration Surface 6 Name
    Sub Surface 25,           !- Fenestration Surface 7 Name
    Sub Surface 26,           !- Fenestration Surface 8 Name
    Sub Surface 27,           !- Fenestration Surface 9 Name
    Sub Surface 22;           !- Fenestration Surface 10 Name

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    ,                         !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    0,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

InternalMass,
    Merged Surface 10 - Surface 31,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 100 - Surface 121,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 130 - Surface 151,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 160 - Surface 181,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 190 - Surface 211,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 220 - Surface 241,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 250 - Surface 271,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 280 - Surface 301,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 310 - Surface 331,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 340 - Surface 361,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 370 - Surface 391,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 40 - Surface 61,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 400 - Surface 421,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 70 - Surface 91,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    400;                      !- Surface Area

InternalMass,
    Merged Surface 101 - Surface 76,    !- Name
    Interior Floor,           !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 106 - Surface 131,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 136 - Surface 161,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 16 - Surface 41,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 166 - Surface 191,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 196 - Surface 221,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 226 - Surface 251,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 256 - Surface 281,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 286 - Surface 311,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 316 - Surface 341,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 346 - Surface 371,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 376 - Surface 401,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 406 - Surface 431,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

InternalMass,
    Merged Surface 46 - Surface 71,    !- Name
    Interior Ceiling,         !- Construction Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    896;                      !- Surface Area

People,
    Corridor_People,          !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    Corridor_Occupancy_Schedule,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    18.3847589917402,         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    SmallHotel Activity;      !- Activity Level Schedule Name

People,
    GuestRoom_People,         !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Occupancy_Schedule,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    18.3847589917402,         !- Number of People
    0.04,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    SmallHotel Activity;      !- Activity Level Schedule Name

Lights,
    GuestRooms_Lights,        !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Corridors_Lights,         !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    Lighting Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 1,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 10,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 11,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 12,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 13,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 14,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 15,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 2,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 3,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 4,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 5,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 6,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 7,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 8,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights 9,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4262.50852501704,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 1,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 10,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 11,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 12,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 13,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 14,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 15,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 2,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 3,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 4,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 5,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 6,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 7,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 8,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Lights 9,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Bldg Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    4340.00868001736,         !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    GuestRooms_Plugs,         !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    PlugLoad Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridors_Plugs,          !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    PlugLoad Schedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 1,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 10,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 11,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 12,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 13,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 14,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 15,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 2,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 3,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 4,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 5,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 6,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 7,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 8,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment 9,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2927.78363334504,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Infiltration_GuestRooms,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    DynamicInfiltrationSchedule,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infiltration_Corridors,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    DynamicInfiltrationSchedule,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 1,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558400001,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 10,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.09949915584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 11,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.09949915584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 12,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.09949915584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 13,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558399999,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 14,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558400001,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 15,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558399999,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 2,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.09949915584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 3,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558399999,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 4,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558400001,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 5,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558400001,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 6,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0994991558399998,       !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 7,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.22040315584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 8,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.09949915584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration 9,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.09949915584,            !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 1,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 10,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 11,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 12,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 13,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 14,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 15,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 2,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 3,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 4,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 5,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 6,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 7,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.27082496,               !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 8,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration 9,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList or Space or SpaceList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007079211648,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - SmHotel - Corridor - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.000254,                 !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 1 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 2 Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.15,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Thermal Zone 1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Thermal Zone 2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - SmHotel - Corridor - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:System,
    CAV with Reheat,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    20,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    20,                       !- Central Cooling Design Supply Air Temperature
    20,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature
    6.67,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Thermal Zone 1 Thermostat,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    Thermal Zone 1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone 1 Thermostat;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 2 Thermostat,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    Thermal Zone 2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone 2 Thermostat;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone 1 Thermostat,    !- Name
    HTGSETP_SCH_TZ1,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_TZ1;          !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone 2 Thermostat,    !- Name
    HTGSETP_SCH_TZ2,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_TZ2;          !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht,              !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 7,                   !- Air Outlet Node Name
    Node 12,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil,         !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht 1,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 14,                  !- Air Outlet Node Name
    Node 16,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil 1,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht,          !- Name
    Node 7,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht 1,        !- Name
    Node 14,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht 1;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Thermal Zone 1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht 1,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 1,           !- Zone Name
    Thermal Zone 1 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Thermal Zone 1 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 2,           !- Zone Name
    Thermal Zone 2 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Thermal Zone 2 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0.135,                    !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 11,                  !- Air Inlet Node Name
    Node 4;                   !- Air Outlet Node Name

Coil:Cooling:Water,
    Coil Cooling Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 34,                  !- Water Inlet Node Name
    Node 40,                  !- Water Outlet Node Name
    Node 10,                  !- Air Inlet Node Name
    Node 11,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Heating:Electric,
    CV Elec Rht Coil,         !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 12,                  !- Air Inlet Node Name
    Node 7;                   !- Air Outlet Node Name

Coil:Heating:Electric,
    CV Elec Rht Coil 1,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 16,                  !- Air Inlet Node Name
    Node 14;                  !- Air Outlet Node Name

Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 11,                  !- Sensor Node Name
    Node 34,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 9,                   !- Relief Air Outlet Node Name
    Node 3,                   !- Return Air Node Name
    Node 10,                  !- Mixed Air Node Name
    Node 8,                   !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 1,           !- Zone or ZoneList 1 Name
    189.1-2009 - SmHotel - GuestRoom - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 2,           !- Zone or ZoneList 2 Name
    189.1-2009 - SmHotel - Corridor - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 2

AirLoopHVAC:ControllerList,
    CAV with Reheat Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC,
    CAV with Reheat,          !- Name
    CAV with Reheat Controllers,    !- Controller List Name
    CAV with ReheatAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    CAV with Reheat Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 3,                   !- Supply Side Inlet Node Name
    Node 6,                   !- Demand Side Outlet Node Name
    CAV with Reheat Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    CAV with Reheat Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 10,                  !- Mixed Air Node Name
    Node 8,                   !- Outdoor Air Stream Node Name
    Node 9,                   !- Relief Air Stream Node Name
    Node 3;                   !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 5,                   !- Inlet Node Name
    Node 12,                  !- Outlet 1 Node Name
    Node 16;                  !- Outlet 2 Node Name

AirLoopHVAC:SupplyPath,
    CAV with Reheat Node 5 Supply Path,    !- Name
    Node 5,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 6,                   !- Outlet Node Name
    Node 13,                  !- Inlet 1 Node Name
    Node 15;                  !- Inlet 2 Node Name

AirLoopHVAC:ReturnPath,
    CAV with Reheat Return Path,    !- Name
    Node 6,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

Branch,
    CAV with Reheat Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 3,                   !- Component 1 Inlet Node Name
    Node 10,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 1,     !- Component 2 Name
    Node 10,                  !- Component 2 Inlet Node Name
    Node 11,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 1,    !- Component 3 Name
    Node 11,                  !- Component 3 Inlet Node Name
    Node 4;                   !- Component 3 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 2,    !- Component 1 Name
    Node 29,                  !- Component 1 Inlet Node Name
    Node 35;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller Electric EIR 1,    !- Component 1 Name
    Node 31,                  !- Component 1 Inlet Node Name
    Node 36;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 6,         !- Component 1 Name
    Node 37,                  !- Component 1 Inlet Node Name
    Node 38;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 7,         !- Component 1 Name
    Node 39,                  !- Component 1 Inlet Node Name
    Node 30;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 9,         !- Component 1 Name
    Node 32,                  !- Component 1 Inlet Node Name
    Node 46;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 1,     !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 40;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 8,         !- Component 1 Name
    Node 42,                  !- Component 1 Inlet Node Name
    Node 43;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 10,        !- Component 1 Name
    Node 47,                  !- Component 1 Inlet Node Name
    Node 33;                  !- Component 1 Outlet Node Name

BranchList,
    CAV with Reheat Supply Branches,    !- Name
    CAV with Reheat Main Branch;    !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Chilled Water Loop Demand Bypass Branch,    !- Branch 4 Name
    Chilled Water Loop Demand Outlet Branch;    !- Branch 5 Name

Connector:Splitter,
    Chilled Water Loop Supply Splitter,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Chilled Water Loop Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
    Chilled Water Loop Supply Mixer,    !- Name
    Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,    !- Name
    Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Chilled Water Loop Demand Bypass Branch;    !- Inlet Branch 3 Name

ConnectorList,
    Chilled Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Thermal Zone 1 Inlet Node List,    !- Name
    Node 7;                   !- Node 1 Name

NodeList,
    Thermal Zone 1 Return Node List,    !- Name
    Node 13;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Inlet Node List,    !- Name
    Node 14;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Return Node List,    !- Name
    Node 15;                  !- Node 1 Name

NodeList,
    CAV with Reheat Supply Outlet Nodes,    !- Name
    Node 4;                   !- Node 1 Name

NodeList,
    CAV with Reheat Demand Inlet Nodes,    !- Name
    Node 5;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 8;                   !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 6,         !- Name
    Node 37,                  !- Inlet Node Name
    Node 38;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,         !- Name
    Node 39,                  !- Inlet Node Name
    Node 30;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,         !- Name
    Node 32,                  !- Inlet Node Name
    Node 46;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,         !- Name
    Node 42,                  !- Inlet Node Name
    Node 43;                  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 10,        !- Name
    Node 47,                  !- Inlet Node Name
    Node 33;                  !- Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 2,    !- Name
    Node 29,                  !- Inlet Node Name
    Node 35,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0;                        !- Design Minimum Flow Rate Fraction

Chiller:Electric:EIR,
    Chiller Electric EIR 1,    !- Name
    Autosize,                 !- Reference Capacity
    5.5,                      !- Reference COP
    7.5,                      !- Reference Leaving Chilled Water Temperature
    29.4,                     !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Curve Biquadratic 1,      !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 2,      !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 1,        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Node 31,                  !- Chilled Water Inlet Node Name
    Node 36,                  !- Chilled Water Outlet Node Name
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 30,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 29,                  !- Plant Side Inlet Node Name
    Node 30,                  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 32,                  !- Demand Side Inlet Node Name
    Node 33,                  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint;           !- Plant Loop Demand Calculation Scheme

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Chiller Electric EIR 1;    !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    CAV with Reheat Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    CAV with ReheatAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    CAV with Reheat Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Scheduled Deck Temp,      !- Name
    Temperature,              !- Control Variable
    Deck Temperature,         !- Schedule Name
    Node 4;                   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Scheduled CHW Temp,       !- Name
    Temperature,              !- Control Variable
    Chilled Water Temperature,    !- Schedule Name
    Node 30;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 10 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 4,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 4,                   !- Fan Outlet Node Name
    Node 10;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 4,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 4,                   !- Fan Outlet Node Name
    Node 11;                  !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    Verbose;                  !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML,                     !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Guestroom_Occupancy_Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Corridor_Occupancy_Schedule,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    HTGSETP_SCH_TZ2,          !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    CLGSETP_SCH_TZ2,          !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    GUESTROOMS_LIGHTS,        !- Key Value
    Lights Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    CORRIDORS_LIGHTS,         !- Key Value
    Lights Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    GuestRooms_Plugs,         !- Key Value
    Electric Equipment Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Corridors_Plugs,          !- Key Value
    Electric Equipment Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 17,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 18,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 19,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 20,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 21,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 22,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 23,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 24,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 25,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 26,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 27,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 28,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 29,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 30,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 31,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 33,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 34,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 35,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 36,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 37,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 38,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 39,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 40,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 41,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 42,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 43,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 44,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 45,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 9,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 3,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 4,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 10,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 11,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 12,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 13,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 14,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 15,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 16,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 5,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 6,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 7,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 8,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 2,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 32,           !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Shading Control Status1,    !- Key Value
    PythonPlugin:OutputVariable,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Sub Surface 1,            !- Key Value
    Surface Outside Face Beam Solar Incident Angle Cosine Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    HTGSETP_SCH_TZ1,          !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    CLGSETP_SCH_TZ1,          !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Whole Building,           !- Key Value
    Facility Total Purchased Electricity Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Annual;                   !- Reporting Frequency

Output:Meter,
    Electricity:Building,     !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Zone:THERMAL ZONE 1,    !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Zone:THERMAL ZONE 2,    !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter,
    Pumps:Electricity,        !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter,
    NaturalGasEmissions:CO2,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    NaturalGasEmissions:CO,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    ElectricityEmissions:CO2,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    ElectricityEmissions:CO,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    Yes,                      !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Water Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- District Heating Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

FuelFactors,
    Electricity,              !- Existing Fuel Resource Name
    2.8,                      !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    0.39,                     !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    0.0001;                   !- CO Emission Factor

FuelFactors,
    NaturalGas,               !- Existing Fuel Resource Name
    1.05,                     !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    0.202,                    !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    0.0002;                   !- CO Emission Factor

Output:Diagnostics,
    DisplayExtraWarnings,     !- Key 1
    DisplayUnusedSchedules;    !- Key 2

PythonPlugin:SearchPaths,
    EnergyEconomics_Plugin_1,    !- Name
    Yes,                      !- Add Current Working Directory to Search Path
    Yes,                      !- Add Input File Directory to Search Path
    Yes,                      !- Add epin Environment Variable to Search Path
    C:/Users/wanimh/PyCharmProjects/pythonProject/.venv/Scripts;    !- Search Path 1

PythonPlugin:Instance,
    ManyObjectiveOptimization,    !- Name
    No,                       !- Run During Warmup Days
    SixSigma,                 !- Python Module Name
    AllEnergyMeasures;        !- Plugin Class Name

PythonPlugin:Variables,
    GlobalVariables7,         !- Name
    Surface_1_Interior_Heat_Transfer_Coefficient,    !- Variable Name 1
    Surface_1_Exterior_Heat_Transfer_Coefficient;    !- Variable Name 2

PythonPlugin:Variables,
    GlobalVariables6,         !- Name
    InfiltrationRateGuestRooms,    !- Variable Name 1
    InfiltrationRateCorridors,    !- Variable Name 2
    Infiltration_GuestRooms,    !- Variable Name 3
    Infiltration_Corridors,    !- Variable Name 4
    Guestroom Occupancy,      !- Variable Name 5
    Corridor Occupancy;       !- Variable Name 6

PythonPlugin:Variables,
    GlobalVariables5,         !- Name
    LightingPowerDensityCorridors,    !- Variable Name 1
    LightingPowerDensityGuestRooms,    !- Variable Name 2
    GuestRooms,               !- Variable Name 3
    Corridors,                !- Variable Name 4
    GuestRooms_Lights,        !- Variable Name 5
    Corridors_Lights,         !- Variable Name 6
    PlugLoadPowerDensityGuestRooms,    !- Variable Name 7
    PlugLoadPowerDensityCorridors,    !- Variable Name 8
    GuestRooms_Plugs,         !- Variable Name 9
    Corridors_Plugs;          !- Variable Name 10

PythonPlugin:Variables,
    GlobalVariables2,         !- Name
    Sub_Surface_17_Shading_Deploy_Status,    !- Variable Name 1
    Sub_Surface_18_Shading_Deploy_Status,    !- Variable Name 2
    Sub_Surface_19_Shading_Deploy_Status,    !- Variable Name 3
    Sub_Surface_20_Shading_Deploy_Status,    !- Variable Name 4
    Sub_Surface_21_Shading_Deploy_Status,    !- Variable Name 5
    Sub_Surface_22_Shading_Deploy_Status,    !- Variable Name 6
    Sub_Surface_23_Shading_Deploy_Status,    !- Variable Name 7
    Sub_Surface_24_Shading_Deploy_Status,    !- Variable Name 8
    Sub_Surface_25_Shading_Deploy_Status,    !- Variable Name 9
    Sub_Surface_26_Shading_Deploy_Status;    !- Variable Name 10

PythonPlugin:Variables,
    GlobalVariables3,         !- Name
    Sub_Surface_27_Shading_Deploy_Status,    !- Variable Name 1
    Sub_Surface_28_Shading_Deploy_Status,    !- Variable Name 2
    Sub_Surface_29_Shading_Deploy_Status,    !- Variable Name 3
    Sub_Surface_30_Shading_Deploy_Status,    !- Variable Name 4
    Sub_Surface_31_Shading_Deploy_Status,    !- Variable Name 5
    Sub_Surface_33_Shading_Deploy_Status,    !- Variable Name 6
    Sub_Surface_34_Shading_Deploy_Status,    !- Variable Name 7
    Sub_Surface_35_Shading_Deploy_Status,    !- Variable Name 8
    Sub_Surface_36_Shading_Deploy_Status,    !- Variable Name 9
    Sub_Surface_37_Shading_Deploy_Status;    !- Variable Name 10

PythonPlugin:Variables,
    GlobalVariables4,         !- Name
    Sub_Surface_38_Shading_Deploy_Status,    !- Variable Name 1
    Sub_Surface_39_Shading_Deploy_Status,    !- Variable Name 2
    Sub_Surface_40_Shading_Deploy_Status,    !- Variable Name 3
    Sub_Surface_41_Shading_Deploy_Status,    !- Variable Name 4
    Sub_Surface_42_Shading_Deploy_Status,    !- Variable Name 5
    Sub_Surface_43_Shading_Deploy_Status,    !- Variable Name 6
    Sub_Surface_44_Shading_Deploy_Status,    !- Variable Name 7
    Sub_Surface_45_Shading_Deploy_Status;    !- Variable Name 8

PythonPlugin:Variables,
    GlobalVariables1,         !- Name
    Sub_Surface_9_Shading_Deploy_Status,    !- Variable Name 1
    Sub_Surface_3_Shading_Deploy_Status,    !- Variable Name 2
    Sub_Surface_4_Shading_Deploy_Status,    !- Variable Name 3
    Sub_Surface_10_Shading_Deploy_Status,    !- Variable Name 4
    Sub_Surface_11_Shading_Deploy_Status,    !- Variable Name 5
    Sub_Surface_12_Shading_Deploy_Status,    !- Variable Name 6
    Sub_Surface_13_Shading_Deploy_Status,    !- Variable Name 7
    Sub_Surface_14_Shading_Deploy_Status,    !- Variable Name 8
    Sub_Surface_15_Shading_Deploy_Status,    !- Variable Name 9
    Sub_Surface_16_Shading_Deploy_Status;    !- Variable Name 10

PythonPlugin:Variables,
    GlobalVariables,          !- Name
    Heating Setpoint,         !- Variable Name 1
    Cooling Setpoint,         !- Variable Name 2
    Sub_Surface_1_Shading_Deploy_Status,    !- Variable Name 3
    IncidentAngle,            !- Variable Name 4
    Sub_Surface_2_Shading_Deploy_Status,    !- Variable Name 5
    Sub_Surface_32_Shading_Deploy_Status,    !- Variable Name 6
    Sub_Surface_5_Shading_Deploy_Status,    !- Variable Name 7
    Sub_Surface_6_Shading_Deploy_Status,    !- Variable Name 8
    Sub_Surface_7_Shading_Deploy_Status,    !- Variable Name 9
    Sub_Surface_8_Shading_Deploy_Status;    !- Variable Name 10

PythonPlugin:OutputVariable,
    GuestRoomOccupancy,       !- Name
    Guestroom Occupancy,      !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    CorridorOccupancy,        !- Name
    Corridor Occupancy,       !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Lighting Power Density TZ-1,    !- Name
    LightingPowerDensityGuestRooms,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Lighting Power Density TZ-2,    !- Name
    LightingPowerDensityCorridors,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Electric Plug Load Density TZ-1,    !- Name
    PlugLoadPowerDensityGuestRooms,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Electric Plug Load Density TZ-2,    !- Name
    PlugLoadPowerDensityCorridors,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status9,    !- Name
    Sub_Surface_9_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status3,    !- Name
    Sub_Surface_3_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status4,    !- Name
    Sub_Surface_4_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status10,    !- Name
    Sub_Surface_10_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status11,    !- Name
    Sub_Surface_11_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status12,    !- Name
    Sub_Surface_12_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status13,    !- Name
    Sub_Surface_13_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status14,    !- Name
    Sub_Surface_14_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status15,    !- Name
    Sub_Surface_15_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status16,    !- Name
    Sub_Surface_16_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status5,    !- Name
    Sub_Surface_5_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status6,    !- Name
    Sub_Surface_6_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status7,    !- Name
    Sub_Surface_7_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status8,    !- Name
    Sub_Surface_8_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status2,    !- Name
    Sub_Surface_2_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status32,    !- Name
    Sub_Surface_32_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Shading Control Status1,    !- Name
    Sub_Surface_1_Shading_Deploy_Status,    !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    Sub Surface Incident Angle,    !- Name
    IncidentAngle,            !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    deg;                      !- Units

PythonPlugin:OutputVariable,
    HeatingSetpointOutput,    !- Name
    Heating Setpoint,         !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

PythonPlugin:OutputVariable,
    CoolingSetpointOutput,    !- Name
    Cooling Setpoint,         !- Python Plugin Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency